{
  "name": "BMS_SP_LL_v3",
  "parameters": {
    "dataHall": {
      "dataType": "Integer"
    },
    "description": {
      "dataType": "String",
      "value": ""
    },
    "device": {
      "dataType": "String",
      "value": {
        "bindType": "parameter",
        "binding": "{TagName}"
      }
    },
    "deviceDPIC": {
      "dataType": "String"
    },
    "deviceFIC": {
      "dataType": "String"
    },
    "deviceTIC": {
      "dataType": "String"
    },
    "enable_Alm_Suppression_Dly": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_Bypass_DP_SP_Offset": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_CFM_250kW": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_CFM_500kW": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_CHLR_Comm_Dly": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_CHLR_HB_Alm_Delay": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_CHLR_Lockout_Tmr_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_CHWP_Speed_Stage_Down_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_CHWP_Speed_Stage_Up_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_CHWR_Avg": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_CO_Manual_Dly_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_Cfg_Tonnage_Avg_Period": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_Chlr_LLS_Man_Lim": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_Chlr_Run_Mismatch": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_DN_DLY": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_DPIC": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_DP_LOLO_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_DP_LOLO_Tmr_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_Demand_Mismatch_Alm": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_EXF_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_FCV_Dev_Delay": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_FIC": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_Fan_Min_Spd": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_Fan_Speed2": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_Fan_Speed_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_LLSE_Inactive_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_LckOut_Tmr_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_Load_Stage_Down_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_Load_Stage_Up_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_Loop_DP_Ofset": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_Manual_Alm": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_OFFSET": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_PDY_Avg_Period": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_PID_SP_OFFSET": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_PSET_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_PwrLoss_Tmr_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RAT_AVG": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RAT_AVG2": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RAT_DB": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RAT_Offset_Alm": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RAT_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_REM_TEMP_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_REM_Temp2": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RST_DB": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RST_DLY": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RST_INC": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_RST_LIM": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_SAF_DB": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_SAT_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_STGDNRAT_DLY": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_STGDNRAT_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_STGDNTMP_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_STGUPRAT_DLY": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_STGUPRAT_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_STGUPTMP_SP": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_STGUP_DLY_Second": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_STG_DLY": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_Stage_Lockout_Countdown": {
      "dataType": "Integer",
      "value": 1
    },
    "enable_TIC": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_Ton_Avg_SP": {
      "dataType": "Integer",
      "value": 0
    },
    "enable_UP_Dly": {
      "dataType": "Integer",
      "value": 0
    },
    "floor": {
      "dataType": "String",
      "value": ""
    },
    "gallery": {
      "dataType": "String"
    },
    "isCAHU": {
      "dataType": "String",
      "value": "false"
    },
    "isCHLR": {
      "dataType": "String",
      "value": "false"
    },
    "isCRAH": {
      "dataType": "String",
      "value": "false"
    },
    "location": {
      "dataType": "String",
      "value": ""
    },
    "opcServer": {
      "dataType": "String"
    },
    "parent": {
      "dataType": "String"
    },
    "plcName": {
      "dataType": "String"
    },
    "room": {
      "dataType": "String",
      "value": ""
    },
    "site": {
      "dataType": "String"
    },
    "suffix": {
      "dataType": "String",
      "value": "CH"
    }
  },
  "tagType": "UdtType",
  "tags": [
    {
      "name": "Maintenance",
      "tagType": "UdtInstance",
      "tags": [
        {
          "name": "MaintenanceMode Changed",
          "tagType": "AtomicTag"
        },
        {
          "name": "Note",
          "tagType": "AtomicTag"
        },
        {
          "name": "Disable_Monitor",
          "tagType": "AtomicTag"
        },
        {
          "name": "MaintenanceMode",
          "tagType": "AtomicTag"
        },
        {
          "name": "Disable_Time",
          "tagType": "AtomicTag"
        }
      ],
      "typeId": "Admin/Maintenance"
    },
    {
      "name": "TopStat",
      "parameters": {
        "device": {
          "dataType": "String",
          "value": {
            "bindType": "parameter",
            "binding": "{device}"
          }
        },
        "opcServer": {
          "dataType": "String",
          "value": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          }
        },
        "parent": {
          "dataType": "String",
          "value": {
            "bindType": "parameter",
            "binding": "{parent}"
          }
        },
        "plcName": {
          "dataType": "String",
          "value": {
            "bindType": "parameter",
            "binding": "{plcName}"
          }
        },
        "suffix": {
          "dataType": "String",
          "value": {
            "bindType": "parameter",
            "binding": "{suffix}"
          }
        }
      },
      "tagType": "UdtInstance",
      "tags": [
        {
          "dataType": "Float4",
          "name": "Successful Reads",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}._Statistics._SuccessfulReads"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Boolean",
          "name": "Enabled",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}._System._Enabled"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "String",
          "name": "Hostname",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}._System._DeviceId"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "name": "Failed Reads",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}._Statistics._FailedReads"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "alarms": [
            {
              "displayPath": {
                "bindType": "Expression",
                "value": "{device}+\" \"+{name}"
              },
              "enabled": {
                "bindType": "Expression",
                "value": "!({[.]../Data/RollUp_Comm_Fail/Rollup Changed}||{[.]../Maintenance/MaintenanceMode Changed})"
              },
              "externalNotify": "True",
              "name": "Comm_Fail",
              "priority": {
                "bindType": "Expression",
                "value": "if({[.]../Data/RollUp_Comm_Fail/Rollup Changed}||{[.]../Maintenance/MaintenanceMode},\"Low\",\"High\")"
              },
              "setpointA": 1.0,
              "timeOffDelaySeconds": 300.0,
              "timeOnDelaySeconds": 60.0
            }
          ],
          "dataType": "Boolean",
          "name": "Comm_Fail",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}._System._Error"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "tagType": "AtomicTag",
          "valueSource": "opc"
        }
      ],
      "typeId": "Admin/TopStat_AB"
    },
    {
      "name": "Data",
      "tagType": "Folder",
      "tags": [
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_PSET_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_PSET_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOPServer;s\u003d{parent}_{suffix}.{plcName}.{site}_PDIC_GALL{gallery}_01_PSET_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_OFFSET}"
          },
          "engUnit": "°F",
          "name": "Cfg_OFFSET_Inc",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_RST_INC"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Alm_Suppression_Dly}"
          },
          "engUnit": "Sec",
          "name": "Cfg_Alm_Suppression_Delay",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Alm_Sup_Dly"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCRAH+isCAHU}"
          },
          "engUnit": "°F",
          "name": "REM_TEMP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_REM_TEMP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Stage_Lockout_Countdown}"
          },
          "engUnit": "Min",
          "name": "Stage_Lockout_Countdown",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Stg_LckOut_CD"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_TIC}"
          },
          "engUnit": "psi",
          "name": "TIC_0X_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{deviceTIC}_0X_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RST_INC}"
          },
          "engUnit": "°F",
          "name": "Cfg_RST_INC",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_RST_INC"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Boolean",
          "eventScripts": [
            {
              "eventid": "valueChanged",
              "script": "\tif currentValue.value:\n\t\tsystem.tag.writeBlocking([\"[.]../Parameters.isCAHU\"],True)\n\telse:\n\t\tsystem.tag.writeBlocking([\"[.]../Parameters.isCAHU\"],False)"
            }
          ],
          "expression": "indexOf({InstanceName},\"CAHU\")\u003e0",
          "name": "isCAHU",
          "tagType": "AtomicTag",
          "valueSource": "expr"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_STGUP_DLY_Second}"
          },
          "engUnit": "Min",
          "name": "Cfg_STGUP_DLY_Second",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGUP_DLY2"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCHLR}"
          },
          "engUnit": "%",
          "name": "Cfg_STGDNLIM_P",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGDNLIM_P"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RAT_AVG2}"
          },
          "engUnit": "°F",
          "name": "RAT_AVG_2",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_RAT_AVG_2"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCHLR}"
          },
          "engUnit": "%",
          "name": "Cfg_STGDNLIM",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGDNLIM"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CO_Manual_Dly_SP}"
          },
          "engUnit": "Days",
          "name": "Cfg_CO_Manual_Dly_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_CO_Manual_Dly_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Load_Stage_Down_SP}"
          },
          "engUnit": "%",
          "name": "Cfg_Load_Stage_Down_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Load_Stage_Down_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_PDY_Avg_Period}"
          },
          "engUnit": "°F",
          "name": "Cfg_PDY_Avg_Period",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_PDY_Avg_Period"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_LckOut_Tmr_SP}"
          },
          "engUnit": "Min",
          "name": "Cfg_CRAH_Lockout_Tmr_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_LckOut_Tmr_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Loop_DP_Ofset}"
          },
          "engUnit": "Min",
          "name": "Cfg_Loop_DP_Offset",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Loop_DP_Offset"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CHWP_Speed_Stage_Down_SP}"
          },
          "engUnit": "%",
          "name": "Cfg_CHWP_Speed_Stage_Down_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Spd_Stg_Dn_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_STGUPRAT_DLY}"
          },
          "engUnit": "Min",
          "name": "Cfg_CRAH_STGUPRAT_DLY",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGUPRAT_DLY"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCHLR}"
          },
          "engUnit": "%",
          "name": "Cfg_STGUPLIM",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGUPLIM"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Boolean",
          "eventScripts": [
            {
              "eventid": "valueChanged",
              "script": "\tif currentValue.value:\n\t\tsystem.tag.writeBlocking([\"[.]../Parameters.isCRAH\"],True)\n\telse:\n\t\tsystem.tag.writeBlocking([\"[.]../Parameters.isCRAH\"],False)"
            }
          ],
          "expression": "indexOf({InstanceName},\"CRAH\")\u003e0||indexOf({InstanceName},\"CRAC\")\u003e0",
          "name": "isCRAH",
          "tagType": "AtomicTag",
          "valueSource": "expr"
        },
        {
          "dataType": "Boolean",
          "eventScripts": [
            {
              "eventid": "valueChanged",
              "script": "\tif currentValue.value:\n\t\tsystem.tag.writeBlocking([\"[.]../Parameters.isCHLR\"],True)\n\telse:\n\t\tsystem.tag.writeBlocking([\"[.]../Parameters.isCHLR\"],False)"
            }
          ],
          "expression": "indexOf({InstanceName},\"CHLR\")\u003e0",
          "name": "isCHLR",
          "tagType": "AtomicTag",
          "valueSource": "expr"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RST_DB}"
          },
          "engUnit": "°F",
          "name": "Cfg_RST_DB",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_RST_DB"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Fan_Speed2}"
          },
          "engUnit": "%",
          "name": "Fan_Speed_SP_2",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Fan_Speed_2"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "alarms": [
            {
              "CustomEmailMessage": {
                "bindType": "Expression",
                "value": "\"\u003chtml\u003eTime: \"+toStr({Timestamp})+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eLineup: \"+split({fullItemPath},\"/\")[1,0]+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eDevice: \"+{InstanceName}+\"\u003cbr\u003e\"+\r\n\"Alarm: \"+{name}+\"\u003cbr\u003e\"+\r\n\"Has changed to : \" + toSTR({State})+\"\u003cbr\u003e\""
              },
              "CustomEmailSubject": {
                "bindType": "Expression",
                "value": "\"Alarm - \"+\r\n{name}+\r\n\" \"+\r\n{state}+\r\n\" on \" +\r\n{InstanceName}"
              },
              "ackPipeline": "Alarms/Ack Alerts",
              "activePipeline": "Alarms/Critical Alerts",
              "clearPipeline": "Alarms/Critical Alerts",
              "enabled": {
                "bindType": "Expression",
                "value": "!(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Changed\u0027)||{[.]../Maintenance/MaintenanceMode Changed})\u0026\u0026!{[.]../TopStatPLC/Comm_Fail}"
              },
              "externalNotify": "True",
              "label": {
                "bindType": "Expression",
                "value": "{InstanceName}+\" \"+{name}"
              },
              "name": "{TagName}",
              "priority": {
                "bindType": "Expression",
                "value": "if(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Active\u0027)||{[.]../Maintenance/MaintenanceMode},\"Low\",\"High\")"
              },
              "setpointA": 1.0
            }
          ],
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Demand_Mismatch_Alm}"
          },
          "name": "Cfg_East_Demand_Mismatch_Alm",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_LLSE_Demand_Mis_Alm"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": true,
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_PwrLoss_Tmr_SP}"
          },
          "engUnit": "Min",
          "name": "Cfg_CRAH_PwrLoss_Tmr_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_PwrLoss_Tmr"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "alarms": [
            {
              "CustomEmailMessage": {
                "bindType": "Expression",
                "value": "\"\u003chtml\u003eTime: \"+toStr({Timestamp})+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eLineup: \"+split({fullItemPath},\"/\")[1,0]+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eDevice: \"+{InstanceName}+\"\u003cbr\u003e\"+\r\n\"Alarm: \"+{name}+\"\u003cbr\u003e\"+\r\n\"Has changed to : \" + toSTR({State})+\"\u003cbr\u003e\""
              },
              "CustomEmailSubject": {
                "bindType": "Expression",
                "value": "\"Alarm - \"+\r\n{name}+\r\n\" \"+\r\n{state}+\r\n\" on \" +\r\n{InstanceName}"
              },
              "ackPipeline": "Alarms/Ack Alerts",
              "activePipeline": "Alarms/Critical Alerts",
              "clearPipeline": "Alarms/Critical Alerts",
              "enabled": {
                "bindType": "Expression",
                "value": "!(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Changed\u0027)||{[.]../Maintenance/MaintenanceMode Changed})\u0026\u0026!{[.]../TopStatPLC/Comm_Fail}"
              },
              "externalNotify": "True",
              "label": {
                "bindType": "Expression",
                "value": "{InstanceName}+\" \"+{name}"
              },
              "name": "{TagName}",
              "priority": {
                "bindType": "Expression",
                "value": "if(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Active\u0027)||{[.]../Maintenance/MaintenanceMode},\"Low\",\"High\")"
              },
              "setpointA": 1.0
            }
          ],
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RAT_Offset_Alm}"
          },
          "name": "West_RAT_Offset_Alm",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_West_RAT_Offset_Alm"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": true,
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_DP_LOLO_Tmr_SP}"
          },
          "engUnit": "Min",
          "name": "Cfg_DP_LOLO_Tmr_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_DP_LOLO_Tmr_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{(isCRAH+isCAHU)*enable_REM_TEMP_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_REM_TEMP_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_REM_TEMP_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Chlr_Run_Mismatch}"
          },
          "engUnit": "°F",
          "name": "Cfg_CHLR_Running_MismatchLim",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOPServer;s\u003d{parent}_{suffix}.{plcName}.{site}_Chillers_Running_MismatchLimit"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_STGDNRAT_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_CRAH_STGDNRAT_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGDNRAT_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCRAH+isCAHU}"
          },
          "engUnit": "%",
          "name": "Cfg_STGDNSPD_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGDNSPD_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_LLSE_Inactive_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_LLSE_Inactive_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_LLSE_Inac_SP "
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_STGUPTMP_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_STGUPTMP_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGUPTMP_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCRAH+isCAHU}"
          },
          "engUnit": "%",
          "name": "Cfg_STGUPSPD_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGUPSPD_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_STGDNRAT_DLY}"
          },
          "engUnit": "Min",
          "name": "Cfg_CRAH_STGDNRAT_DLY",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGDNRAT_DLY"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_STGDNTMP_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_STGDNTMP_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGDNTMP_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{(isCRAH+isCAHU)*enable_SAT_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_SAT_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_SAT_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_FCV_Dev_Delay}"
          },
          "engUnit": "°F",
          "name": "Cfg_FCV_Dev_Delay",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOPServer;s\u003d{parent}_{suffix}.{plcName}.{site}_Bypass_Valve_Deviation_Delay"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCRAH+isCAHU}"
          },
          "engUnit": "Min",
          "name": "Cfg_STGDN_DLY_First",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGDN_DLY1"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "alarms": [
            {
              "CustomEmailMessage": {
                "bindType": "Expression",
                "value": "\"\u003chtml\u003eTime: \"+toStr({Timestamp})+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eLineup: \"+split({fullItemPath},\"/\")[1,0]+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eDevice: \"+{InstanceName}+\"\u003cbr\u003e\"+\r\n\"Alarm: \"+{name}+\"\u003cbr\u003e\"+\r\n\"Has changed to : \" + toSTR({State})+\"\u003cbr\u003e\""
              },
              "CustomEmailSubject": {
                "bindType": "Expression",
                "value": "\"Alarm - \"+\r\n{name}+\r\n\" \"+\r\n{state}+\r\n\" on \" +\r\n{InstanceName}"
              },
              "ackPipeline": "Alarms/Ack Alerts",
              "activePipeline": "Alarms/Critical Alerts",
              "clearPipeline": "Alarms/Critical Alerts",
              "enabled": {
                "bindType": "Expression",
                "value": "!(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Changed\u0027)||{[.]../Maintenance/MaintenanceMode Changed})\u0026\u0026!{[.]../TopStatPLC/Comm_Fail}"
              },
              "externalNotify": "True",
              "label": {
                "bindType": "Expression",
                "value": "{InstanceName}+\" \"+{name}"
              },
              "name": "{TagName}",
              "priority": {
                "bindType": "Expression",
                "value": "if(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Active\u0027)||{[.]../Maintenance/MaintenanceMode},\"Low\",\"High\")"
              },
              "setpointA": 1.0
            }
          ],
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RAT_Offset_Alm}"
          },
          "name": "East_RAT_Offset_Alm",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_East_RAT_Offset_Alm"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": true,
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{(isCRAH+isCAHU)*enable_RAT_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_RAT_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_RAT_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_EXF_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_ExFanStartSP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Cfg_StartSP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCHLR}"
          },
          "engUnit": "°F",
          "name": "Cfg_TEMP_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_TEMP_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CHWP_Speed_Stage_Up_SP}"
          },
          "engUnit": "%",
          "name": "Cfg_CHWP_Speed_Stage_Up_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Spd_Stg_Up_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_REM_Temp2}"
          },
          "engUnit": "°F",
          "name": "REM_TEMP_2",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_REM_TEMP_2"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Chlr_LLS_Man_Lim}"
          },
          "engUnit": "°F",
          "name": "Cfg_CHLR_LLS_Man_Lim",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{site}_Chiller_LLS_Manual_Limit"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_SAF_DB}"
          },
          "engUnit": "%",
          "name": "Cfg_SAF_DB",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_SAF_DB"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_OFFSET}"
          },
          "engUnit": "°F",
          "name": "Cfg_OFFSET",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOPServer;s\u003d{parent}_{suffix}.{plcName}.{device}_OFFSET"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RST_LIM}"
          },
          "engUnit": "°F",
          "name": "Cfg_RST_LIM",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOPServer;s\u003d{parent}_{suffix}.{plcName}.{device}_RST_LIM"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CHLR_HB_Alm_Delay}"
          },
          "engUnit": "°F",
          "name": "Cfg_CHLR_HB_Alarm_Delay",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOPServer;s\u003d{parent}_{suffix}.{plcName}.{site}_Chiller_HB_Alarm_Delay"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Fan_Min_Spd}"
          },
          "engUnit": "%",
          "name": "Cfg_CRAH_FanMinSpd_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Fan_Min_Spd"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CHWR_Avg}"
          },
          "engUnit": "°F",
          "name": "Cfg_CHWR_Avg",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_CHWR_Avg"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "alarms": [
            {
              "CustomEmailMessage": {
                "bindType": "Expression",
                "value": "\"\u003chtml\u003eTime: \"+toStr({Timestamp})+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eLineup: \"+split({fullItemPath},\"/\")[1,0]+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eDevice: \"+{InstanceName}+\"\u003cbr\u003e\"+\r\n\"Alarm: \"+{name}+\"\u003cbr\u003e\"+\r\n\"Has changed to : \" + toSTR({State})+\"\u003cbr\u003e\""
              },
              "CustomEmailSubject": {
                "bindType": "Expression",
                "value": "\"Alarm - \"+\r\n{name}+\r\n\" \"+\r\n{state}+\r\n\" on \" +\r\n{InstanceName}"
              },
              "ackPipeline": "Alarms/Ack Alerts",
              "activePipeline": "Alarms/Critical Alerts",
              "clearPipeline": "Alarms/Critical Alerts",
              "enabled": {
                "bindType": "Expression",
                "value": "!(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Changed\u0027)||{[.]../Maintenance/MaintenanceMode Changed})\u0026\u0026!{[.]../TopStatPLC/Comm_Fail}"
              },
              "externalNotify": "True",
              "label": {
                "bindType": "Expression",
                "value": "{InstanceName}+\" \"+{name}"
              },
              "name": "{TagName}",
              "priority": {
                "bindType": "Expression",
                "value": "if(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Active\u0027)||{[.]../Maintenance/MaintenanceMode},\"Low\",\"High\")"
              },
              "setpointA": 1.0
            }
          ],
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Manual_Alm}"
          },
          "name": "Cfg_East_Manual_Alm",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_LLSE_Sts_Oper_Alm"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": true,
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_FIC}"
          },
          "engUnit": "gpm",
          "name": "Cfg_FIC_MinFlow_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{deviceFIC}_MinFlow_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCRAH+isCAHU}"
          },
          "engUnit": "Min",
          "name": "Cfg_STGDN_DLY_Second",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGDN_DLY2"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_STGUPRAT_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_CRAH_STGUPRAT_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGUPRAT_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "alarms": [
            {
              "CustomEmailMessage": {
                "bindType": "Expression",
                "value": "\"\u003chtml\u003eTime: \"+toStr({Timestamp})+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eLineup: \"+split({fullItemPath},\"/\")[1,0]+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eDevice: \"+{InstanceName}+\"\u003cbr\u003e\"+\r\n\"Alarm: \"+{name}+\"\u003cbr\u003e\"+\r\n\"Has changed to : \" + toSTR({State})+\"\u003cbr\u003e\""
              },
              "CustomEmailSubject": {
                "bindType": "Expression",
                "value": "\"Alarm - \"+\r\n{name}+\r\n\" \"+\r\n{state}+\r\n\" on \" +\r\n{InstanceName}"
              },
              "ackPipeline": "Alarms/Ack Alerts",
              "activePipeline": "Alarms/Critical Alerts",
              "clearPipeline": "Alarms/Critical Alerts",
              "enabled": {
                "bindType": "Expression",
                "value": "!(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Changed\u0027)||{[.]../Maintenance/MaintenanceMode Changed})\u0026\u0026!{[.]../TopStatPLC/Comm_Fail}"
              },
              "externalNotify": "True",
              "label": {
                "bindType": "Expression",
                "value": "{InstanceName}+\" \"+{name}"
              },
              "name": "{TagName}",
              "priority": {
                "bindType": "Expression",
                "value": "if(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Active\u0027)||{[.]../Maintenance/MaintenanceMode},\"Low\",\"High\")"
              },
              "setpointA": 1.0
            }
          ],
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Manual_Alm}"
          },
          "name": "Cfg_West_Manual_Alm",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_LLSW_Sts_Oper_Alm"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": true,
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Cfg_Tonnage_Avg_Period}"
          },
          "engUnit": "°F",
          "name": "Cfg_Tonnage_Avg_Period",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Ton_Avg_Period"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_STG_DLY}"
          },
          "engUnit": "Min",
          "name": "Cfg_STG_DLY",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STG_DLY"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_DPIC}"
          },
          "engUnit": "psi",
          "name": "Cfg_DPIC_02_SP_Offest",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{deviceDPIC}_02_SP_Offset"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "name": "Bad_Data",
          "tagType": "UdtInstance",
          "tags": [
            {
              "name": "OPC_Data_Bad",
              "tagType": "AtomicTag"
            }
          ],
          "typeId": "Admin/Bad_Data"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_DN_DLY}"
          },
          "engUnit": "Min",
          "name": "Cfg_DN_DLY",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_DN_DLY"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CFM_250kW}"
          },
          "engUnit": "kCFM",
          "name": "CFM_250kw",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_CFM_250kw"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "rawHigh": 1000.0,
          "readOnly": false,
          "scaleMode": "Linear",
          "scaledHigh": 1.0,
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Load_Stage_Up_SP}"
          },
          "engUnit": "%",
          "name": "Cfg_Load_Stage_Up_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Load_Stage_Up_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Fan_Speed_SP}"
          },
          "engUnit": "%",
          "name": "Fan_Speed_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Fan_Speed_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RAT_DB}"
          },
          "engUnit": "°F",
          "name": "RAT_DB",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_RAT_DB"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCHLR}"
          },
          "engUnit": "%",
          "name": "Cfg_STGUPLIM_P",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGUPLIM_P"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RST_DLY}"
          },
          "engUnit": "s",
          "name": "Cfg_RST_DLY",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_RST_DLY"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CHLR_Lockout_Tmr_SP}"
          },
          "engUnit": "Min",
          "name": "Cfg_CHLR_Lockout_Tmr_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_LckOut_Tmr_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CHLR_Comm_Dly}"
          },
          "engUnit": "Min",
          "name": "Cfg_CHLR_Comm_Dly",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_CHLR_Comm_Dly"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_EXF_SP}"
          },
          "engUnit": "°F",
          "name": "Cfg_ExFanStopDB",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Cfg_StopDB"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_DPIC}"
          },
          "engUnit": "psi",
          "name": "Cfg_DPIC_01_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{deviceDPIC}_01_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "alarms": [
            {
              "CustomEmailMessage": {
                "bindType": "Expression",
                "value": "\"\u003chtml\u003eTime: \"+toStr({Timestamp})+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eLineup: \"+split({fullItemPath},\"/\")[1,0]+\"\u003cbr\u003e\"+\r\n\"\u003chtml\u003eDevice: \"+{InstanceName}+\"\u003cbr\u003e\"+\r\n\"Alarm: \"+{name}+\"\u003cbr\u003e\"+\r\n\"Has changed to : \" + toSTR({State})+\"\u003cbr\u003e\""
              },
              "CustomEmailSubject": {
                "bindType": "Expression",
                "value": "\"Alarm - \"+\r\n{name}+\r\n\" \"+\r\n{state}+\r\n\" on \" +\r\n{InstanceName}"
              },
              "ackPipeline": "Alarms/Ack Alerts",
              "activePipeline": "Alarms/Critical Alerts",
              "clearPipeline": "Alarms/Critical Alerts",
              "enabled": {
                "bindType": "Expression",
                "value": "!(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Changed\u0027)||{[.]../Maintenance/MaintenanceMode Changed})\u0026\u0026!{[.]../TopStatPLC/Comm_Fail}"
              },
              "externalNotify": "True",
              "label": {
                "bindType": "Expression",
                "value": "{InstanceName}+\" \"+{name}"
              },
              "name": "{TagName}",
              "priority": {
                "bindType": "Expression",
                "value": "if(tag(\u0027[.]Rollup_\u0027+{TagName}+\u0027/Rollup Active\u0027)||{[.]../Maintenance/MaintenanceMode},\"Low\",\"High\")"
              },
              "setpointA": 1.0
            }
          ],
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Demand_Mismatch_Alm}"
          },
          "name": "Cfg_West_Demand_Mismatch_Alm",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_LLSW_Demand_Mis_Alm"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": true,
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_PID_SP_OFFSET}"
          },
          "engUnit": "°F",
          "name": "Cfg_PID_SP_OFFSET",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{site}_FCV_DH{datahall}_PID_SP_OFFSET"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_CFM_500kW}"
          },
          "engUnit": "kCFM",
          "name": "CFM_500kw",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_CFM_500kw"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "rawHigh": 1000.0,
          "readOnly": false,
          "scaleMode": "Linear",
          "scaledHigh": 1.0,
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Int4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_DP_LOLO_SP}"
          },
          "engUnit": "Min",
          "name": "Cfg_DP_LOLO_SP",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_DP_LOLO_SP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_RAT_AVG}"
          },
          "engUnit": "°F",
          "name": "RAT_AVG",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_RAT_AVG"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCHLR}"
          },
          "engUnit": "Min",
          "name": "Cfg_UP_DLY_Emer",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_UP_DLY_Emer"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCRAH+isCAHU}"
          },
          "engUnit": "Min",
          "name": "Cfg_STGUP_DLY_First",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_STGUP_DLY1"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{isCHLR+enable_UP_DLY}"
          },
          "engUnit": "Min",
          "name": "Cfg_UP_DLY",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_UP_DLY"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        },
        {
          "dataType": "Float4",
          "enabled": {
            "bindType": "parameter",
            "binding": "{enable_Bypass_DP_SP_Offset}"
          },
          "engUnit": "PSI",
          "name": "Cfg_Bypass_DP_SP_Offset",
          "opcItemPath": {
            "bindType": "parameter",
            "binding": "nsu\u003dTOP Server;s\u003d{parent}_{suffix}.{plcName}.{device}_Bypass_DP"
          },
          "opcServer": {
            "bindType": "parameter",
            "binding": "{opcServer}"
          },
          "readOnly": false,
          "scaleMode": "Off",
          "tagType": "AtomicTag",
          "valueSource": "opc"
        }
      ]
    },
    {
      "name": "Meta",
      "tagType": "UdtInstance",
      "tags": [
        {
          "name": "Note",
          "tagType": "AtomicTag"
        },
        {
          "name": "Floor",
          "tagType": "AtomicTag"
        },
        {
          "name": "Building",
          "tagType": "AtomicTag"
        },
        {
          "name": "Location",
          "tagType": "AtomicTag"
        },
        {
          "name": "Description",
          "tagType": "AtomicTag"
        },
        {
          "name": "Area",
          "tagType": "AtomicTag"
        },
        {
          "name": "Room",
          "tagType": "AtomicTag"
        }
      ],
      "typeId": "Admin/Meta"
    },
    {
      "dataType": "DateTime",
      "formatString": "yyyy-MM-dd h:mm:ss aa",
      "name": "version",
      "tagType": "AtomicTag",
      "value": 1780507601734,
      "valueSource": "memory"
    },
    {
      "name": "Alarm_Summary",
      "tagType": "UdtInstance",
      "tags": [
        {
          "name": "PriorityUnack",
          "tagType": "AtomicTag"
        },
        {
          "name": "Style",
          "tagType": "AtomicTag"
        },
        {
          "name": "TagProvider",
          "tagType": "AtomicTag"
        },
        {
          "name": "Priorities",
          "tagType": "Folder",
          "tags": [
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027priorityCounts.\u0027 + {TagName})",
              "name": "High",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027priorityCounts.\u0027 + {TagName})",
              "name": "Diagnostic",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027priorityCounts.\u0027 + {TagName})",
              "name": "Shelved",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027priorityCounts.\u0027 + {TagName})",
              "name": "Medium",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027priorityCounts.\u0027 + {TagName})",
              "name": "Critical",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027priorityCounts.\u0027 + {TagName})",
              "name": "Low",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            }
          ]
        },
        {
          "name": "State",
          "tagType": "AtomicTag"
        },
        {
          "name": "Priority",
          "tagType": "AtomicTag"
        },
        {
          "name": "Totals",
          "tagType": "Folder",
          "tags": [
            {
              "expression": "{[.]../States/ActiveUnacked}+{[.]../States/ClearUnacked}",
              "name": "Unack",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "expression": "{[.]../States/ActiveAcked}+{[.]../States/ActiveUnacked}",
              "name": "Active",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "expression": "{[.]../States/ActiveAcked}+{[.]../States/ActiveUnacked}+{[.]../States/ClearUnacked}",
              "name": "ActiveOrUnack",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            }
          ]
        },
        {
          "name": "Summary",
          "tagType": "AtomicTag"
        },
        {
          "name": "States",
          "tagType": "Folder",
          "tags": [
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027stateCounts.\u0027 + {TagName})",
              "name": "ClearUnacked",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027stateCounts.\u0027 + {TagName})",
              "name": "Shelved",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027stateCounts.\u0027 + {TagName})",
              "name": "ActiveUnacked",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027stateCounts.\u0027 + {TagName})",
              "name": "ActiveAcked",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            },
            {
              "dataType": "Int4",
              "expression": "jsonGet({[.]../Summary}, \u0027stateCounts.\u0027 + {TagName})",
              "name": "ClearAcked",
              "readOnly": true,
              "tagType": "AtomicTag",
              "valueSource": "expr"
            }
          ]
        },
        {
          "name": "HasUnack",
          "tagType": "AtomicTag"
        }
      ],
      "typeId": "Admin/Alarm_Summary"
    }
  ],
  "typeId": ""
}